{
  "schema": "ups-configurator",
  "version": 2,
  "savedAt": "2026-09-11T09:31:35.775Z",
  "revision": 0,
  "closed": false,
  "revisionDescription": "",
  "currency": {
    "code": "EUR",
    "symbol": "€"
  },
  "currencyRate": 1,
  "projectDiscount": 0,
  "deliveryPercent": 5,
  "project": {
    "ref": "260060",
    "name": "NRS DATA CENTER",
    "country": "?-Nigeria",
    "customer": "Nairda",
    "due": "14/09/2026",
    "owner": "Fabio Carraro",
    "product": "MP2 - M2S",
    "battery": "VRLA",
    "batteryBrand": ""
  },
  "positions": [
    {
      "qty": "4",
      "upssys": "1",
      "loadtype": "IT Loads",
      "loadtypeOther": "",
      "pload": "420",
      "red": "N+1",
      "model": "MP2 500",
      "conn": "Cabled Version",
      "config": "PCM",
      "vent": "Standard",
      "batt": "LITHIUM",
      "higheff": true
    },
    {
      "qty": "2",
      "upssys": "1",
      "loadtype": "...",
      "loadtypeOther": "ESS Loads",
      "pload": "90",
      "red": "N+1",
      "model": "MP2 300",
      "conn": "Cabled Version",
      "config": "PCM",
      "vent": "Standard",
      "batt": "LITHIUM",
      "higheff": true
    }
  ],
  "bom": [
    {
      "kind": "header",
      "pos": "1.0",
      "rowId": "r1",
      "baseModel": "MP2 500",
      "cfgPos": "1",
      "label": "IT Loads 420 kW"
    },
    {
      "kind": "line",
      "pos": "1.1",
      "groupOf": "r1",
      "baseModel": "MP2 500",
      "qty": 1,
      "model": "MP2 500 PCM",
      "code": "UMP2M5010000RUB",
      "desc": "Power cabinet 500 kW, for up to 8x MP2 67 PM or PM BLUE (not included), complete with manual bypass switch",
      "gross": "10100.00",
      "disc": "0",
      "cost": "6454.29"
    },
    {
      "kind": "line",
      "pos": "1.2",
      "groupOf": "r1",
      "baseModel": "MP2 500",
      "qty": 8,
      "model": "MP2 67 PM BLUE",
      "code": "UMP2K67M1B00RUA",
      "desc": "67 kVA - 67 kW Power module - BLUE VERSION",
      "gross": "3650.00",
      "disc": "0",
      "cost": "1786.76"
    },
    {
      "kind": "line",
      "pos": "1.3",
      "groupOf": "r1",
      "baseModel": "MP2 500",
      "qty": 1,
      "model": "EnergyManager 2",
      "code": "YSKCC06A",
      "desc": "Battery management card (slot version) to be used for Li-Ion battery and/or dynamic peak shaving function.  Subject to confirmation of the application by our pre-sales Technical Service.",
      "gross": "475.00",
      "disc": "0",
      "cost": "108.28"
    },
    {
      "kind": "accessory",
      "pos": "1.4",
      "groupOf": "r1",
      "qty": 1,
      "model": "Multicom 392",
      "code": "YSKCMC9A",
      "desc": "3 input, 8 programmable output card",
      "gross": "82.00",
      "disc": "0",
      "cost": "25.64"
    },
    {
      "kind": "accessory",
      "pos": "1.7",
      "groupOf": "r1",
      "qty": 1,
      "model": "B. SWC 1600A 2P",
      "code": "YMP2E28A",
      "desc": "Battery Switch Module 1600 A - main module",
      "gross": "8000.00",
      "disc": "0",
      "cost": "4798.40"
    },
    {
      "kind": "accessory",
      "pos": "",
      "groupOf": "r1",
      "extSupplier": true,
      "techCategory": "battery",
      "qty": 4,
      "model": "BBL U-S512104SA1 AMP 2W PU-100",
      "code": "519100001300",
      "desc": "Ampace battery cabinet PU-100 10 modules 2 wire",
      "gross": "21450.00",
      "disc": "0",
      "cost": "16077.31"
    },
    {
      "kind": "accessory",
      "pos": "",
      "groupOf": "r1",
      "extSupplier": true,
      "techCategory": "battery",
      "qty": 1,
      "model": "Acc. Box for master cabinet",
      "code": "519150000004",
      "desc": "PU 100 Accessories Box for master cabinet with display",
      "gross": "580.00",
      "disc": "0",
      "cost": "343.85"
    },
    {
      "kind": "accessory",
      "pos": "",
      "groupOf": "r1",
      "extSupplier": true,
      "techCategory": "tech",
      "qty": 1,
      "model": "DC Cabling Kit",
      "code": "",
      "desc": "DC Cable connections between UPS / Battery protection cabinet / Battery String Cable Type - single core FG16R16-0,6/1KV 4 x 2 x 1x150mm2 from Battery string to Battery Protection - L=20m 1 x 1 x 2x150mm2 from Battery protection to UPS - L=10m (PE Cables not inclueded)",
      "gross": "10000.00",
      "disc": "0",
      "cost": "5000.00"
    },
    {
      "kind": "total",
      "pos": "",
      "groupOf": "r1",
      "qty": "4"
    },
    {
      "kind": "header",
      "pos": "2.0",
      "rowId": "r2",
      "baseModel": "MP2 300",
      "cfgPos": "2",
      "label": "ESS Loads 90 kW"
    },
    {
      "kind": "line",
      "pos": "2.1",
      "groupOf": "r2",
      "baseModel": "MP2 300",
      "qty": 1,
      "model": "MP2 300 PCM",
      "code": "UMP2M3010000RUA",
      "desc": "Power cabinet 300 kW, for up to 5x MP2 67 PM or PM BLUE (not included), complete with manual bypass switch",
      "gross": "7750.00",
      "disc": "0",
      "cost": "4578.50"
    },
    {
      "kind": "line",
      "pos": "2.2",
      "groupOf": "r2",
      "baseModel": "MP2 300",
      "qty": 3,
      "model": "MP2 67 PM BLUE",
      "code": "UMP2K67M1B00RUA",
      "desc": "67 kVA - 67 kW Power module - BLUE VERSION",
      "gross": "3650.00",
      "disc": "0",
      "cost": "1786.76"
    },
    {
      "kind": "line",
      "pos": "2.3",
      "groupOf": "r2",
      "baseModel": "MP2 300",
      "qty": 1,
      "model": "EnergyManager 2",
      "code": "YSKCC06A",
      "desc": "Battery management card (slot version) to be used for Li-Ion battery and/or dynamic peak shaving function.  Subject to confirmation of the application by our pre-sales Technical Service.",
      "gross": "475.00",
      "disc": "0",
      "cost": "108.28"
    },
    {
      "kind": "accessory",
      "pos": "2.4",
      "groupOf": "r2",
      "qty": 1,
      "model": "Multicom 392",
      "code": "YSKCMC9A",
      "desc": "3 input, 8 programmable output card",
      "gross": "82.00",
      "disc": "0",
      "cost": "25.64"
    },
    {
      "kind": "accessory",
      "pos": "2.5",
      "groupOf": "r2",
      "extSupplier": true,
      "techCategory": "battery",
      "qty": 1,
      "model": "BBL U-S512104SB1 AMP 3W PU-100",
      "code": "519100001298",
      "desc": "Ampace battery cabinet PU-100 10 modules 3 wire",
      "gross": "22300.00",
      "disc": "0",
      "cost": "16712.19"
    },
    {
      "kind": "accessory",
      "pos": "2.6",
      "groupOf": "r2",
      "extSupplier": true,
      "techCategory": "battery",
      "qty": 1,
      "model": "Acc. Box for master cabinet",
      "code": "519150000004",
      "desc": "PU 100 Accessories Box for master cabinet with display",
      "gross": "580.00",
      "disc": "0",
      "cost": "343.85"
    },
    {
      "kind": "total",
      "pos": "",
      "groupOf": "r2",
      "qty": "2"
    },
    {
      "kind": "header",
      "pos": "",
      "rowId": "r3",
      "isServices": true,
      "label": "SERVICES"
    },
    {
      "kind": "delivery",
      "pos": "",
      "groupOf": "r3",
      "qty": 1,
      "model": "",
      "code": "",
      "desc": "Delivery",
      "gross": "33061.10",
      "disc": "0",
      "cost": "33061.10"
    },
    {
      "kind": "total",
      "pos": "",
      "groupOf": "r3",
      "isServices": true,
      "qty": ""
    }
  ]
}